---
type: source
title: "กฎหมายและมาตรฐานระบบบำบัดน้ำเสียโรงพยาบาล ประเทศไทย"
slug: hospital-wastewater-treatment
date_ingested: 2026-04-20
original_file: web-search
tags: [wastewater, hospital, law, env, กรมควบคุมมลพิษ, SBR]
---

# กฎหมายและมาตรฐานระบบบำบัดน้ำเสียโรงพยาบาล

**ประเภท**: กฎหมาย / มาตรฐาน / คู่มือปฏิบัติ  
**หน่วยงาน**: กรมควบคุมมลพิษ, กรมอนามัย, กองบริหารการสาธารณสุข กระทรวงสาธารณสุข  
**แหล่งข้อมูล**: web search จาก pcd.go.th, medi.moph.go.th, phdb.moph.go.th

## ประเด็นหลัก

1. โรงพยาบาลต้องบำบัดน้ำเสียก่อนระบายสู่แหล่งน้ำสาธารณะทุกกรณี
2. ค่ามาตรฐาน BOD ≤ 20 mg/L สำหรับน้ำทิ้งจากอาคารโรงพยาบาล
3. อัตราน้ำเสีย ~800 ลิตร/เตียง/วัน → โรงพยาบาล 30 เตียง = ~24,000 L/วัน
4. ระบบ SBR (Sequencing Batch Reactor) เป็นที่นิยมในโรงพยาบาลชุมชนขนาดเล็ก
5. ต้องจัดทำรายงานสรุปการทำงานของระบบบำบัดน้ำเสียส่งหน่วยงานที่เกี่ยวข้อง

## กฎหมายที่เกี่ยวข้อง

| กฎหมาย | ปี | หน่วยงาน |
|--------|-----|---------|
| ประกาศกระทรวงทรัพยากรธรรมชาติและสิ่งแวดล้อม (มาตรฐานน้ำทิ้งจากอาคาร) | 2563 | กรมควบคุมมลพิษ |
| พรบ.ส่งเสริมและรักษาคุณภาพสิ่งแวดล้อม | 2535 | กระทรวงทรัพยากรธรรมชาติฯ |
| กฎกระทรวงควบคุมอาคาร (ระบบบำบัดน้ำเสีย) | — | กระทรวงมหาดไทย |

## ค่ามาตรฐานน้ำทิ้ง (อาคารโรงพยาบาล)

| พารามิเตอร์ | ค่ามาตรฐาน | หน่วย |
|------------|-----------|-------|
| BOD | ≤ 20 | mg/L |
| pH | 5–9 | — |
| SS (Suspended Solids) | ≤ 30 | mg/L |
| TKN | ≤ 35 | mg/N/L |
| Coliform bacteria | ≤ 1,000 | MPN/100mL |

## การออกแบบระบบสำหรับโรงพยาบาล 30 เตียง

- **ปริมาณน้ำเสีย**: 800 L × 30 เตียง = **24,000 L/วัน (24 m³/วัน)**
- **ระบบที่เหมาะสม**: SBR หรือ Extended Aeration
- **ต้องมีข้อมูล**: ชนิด ขนาด อุปกรณ์ เครื่องจักร แบบแปลนระบบ

## หน้า Wiki ที่ได้รับการอัปเดต

- [[concepts/env/hospital-wastewater-treatment]]
