---
type: concept
tags: [wastewater, hospital, env, SBR, กฎหมาย, น้ำเสีย]
sources: [hospital-wastewater-treatment]
created: 2026-04-20
updated: 2026-04-20
---

# ระบบบำบัดน้ำเสียโรงพยาบาล

## นิยาม

น้ำเสียจากโรงพยาบาลคือน้ำที่ใช้แล้วจากกิจกรรมทางการแพทย์และสนับสนุน เช่น ห้องผ่าตัด ห้องแล็บ ซักล้างเครื่องมือ ห้องน้ำผู้ป่วย ซึ่งอาจปนเปื้อนเชื้อโรค สารเคมี และยา ต้องบำบัดก่อนระบายทุกกรณี

## กฎหมายที่บังคับใช้

| กฎหมาย | ปี | ใจความ |
|--------|-----|--------|
| พรบ.ส่งเสริมและรักษาคุณภาพสิ่งแวดล้อม | 2535 | กฎหมายแม่บทสิ่งแวดล้อม |
| ประกาศกระทรวงทรัพยากรธรรมชาติและสิ่งแวดล้อม | 2563 | มาตรฐานควบคุมน้ำทิ้งจากอาคาร |
| กฎกระทรวงควบคุมอาคาร | — | ข้อกำหนดระบบบำบัดน้ำเสียสำหรับอาคาร |

## ค่ามาตรฐานน้ำทิ้ง (กรมควบคุมมลพิษ)

| พารามิเตอร์ | ค่ามาตรฐาน | หน่วย |
|------------|-----------|-------|
| BOD | **≤ 20** | mg/L |
| pH | 5–9 | — |
| SS (Suspended Solids) | ≤ 30 | mg/L |
| TKN | ≤ 35 | mg/N/L |
| Total Coliform | ≤ 1,000 | MPN/100mL |

## การประมาณปริมาณน้ำเสีย

```
อัตราการเกิดน้ำเสีย = 800 ลิตร/เตียง/วัน

โรงพยาบาล 30 เตียง:
  800 × 30 = 24,000 L/วัน = 24 m³/วัน

โรงพยาบาล 60 เตียง:
  800 × 60 = 48,000 L/วัน = 48 m³/วัน
```

## ระบบบำบัดที่ใช้ในโรงพยาบาล

### SBR (Sequencing Batch Reactor) — แนะนำสำหรับ ≤60 เตียง
- บำบัดแบบ batch ในถังเดียว ลดพื้นที่
- ขั้นตอน: Fill → React (เติมอากาศ) → Settle → Decant → Idle
- ข้อดี: ควบคุมง่าย ราคาไม่สูง เหมาะโรงพยาบาลชุมชน
- ข้อเสีย: ต้องควบคุม timing ระบบ อาจมีปัญหาถ้าไฟฟ้าดับ

### Extended Aeration (EA)
- เติมอากาศต่อเนื่องนานกว่าปกติ (≥24 ชม.)
- เหมาะกับน้ำเสียปริมาณสม่ำเสมอ
- ข้อดี: บำรุงรักษาง่าย
- ข้อเสีย: ใช้ไฟฟ้ามากกว่า SBR

### Oxidation Ditch
- เหมาะโรงพยาบาลขนาดกลาง-ใหญ่ (>100 เตียง)
- ต้องการพื้นที่มาก

## แผนผังกระบวนการบำบัด (ทั่วไป)

```
[น้ำเสียดิบ]
      ↓
[ตะแกรงดักขยะหยาบ]
      ↓
[บ่อดักไขมัน (Grease Trap)] ← สำคัญสำหรับห้องครัว
      ↓
[ถังปรับสภาพ (Equalization)]
      ↓
[ระบบบำบัดชีวภาพ: SBR / EA]
      ↓
[ฆ่าเชื้อ: คลอรีน / UV]
      ↓
[ระบายออก] → ตรวจค่า BOD, SS, pH ก่อนระบาย
```

## ข้อกำหนดสำหรับโรงพยาบาล

1. **ออกแบบระบบ** โดยวิศวกรสิ่งแวดล้อมที่ได้รับใบอนุญาต
2. **มีแบบแปลนระบบ** พร้อมข้อมูล ชนิด ขนาด อุปกรณ์ เครื่องจักร
3. **ตรวจวัดคุณภาพน้ำ** สม่ำเสมอ บันทึกผล
4. **รายงานการทำงานระบบ** ส่งกรมควบคุมมลพิษ / สสจ.
5. **บำรุงรักษา** ตามคู่มือ ทำความสะอาดตะกอน เปลี่ยนอุปกรณ์

## ข้อดี / ข้อเสีย ของ SBR

| ข้อดี | ข้อเสีย |
|-------|---------|
| ใช้พื้นที่น้อย | ต้องพึ่งระบบไฟฟ้า |
| บำบัดได้ดี | ต้องตั้งค่า timing |
| เหมาะโรงพยาบาลเล็ก | ช่างซ่อมเฉพาะทาง |
| ต้นทุนปานกลาง | Sludge ต้องกำจัด |

## ความสัมพันธ์

- เกี่ยวข้องกับ: [[concepts/env/infectious-waste-management]] — ของเสียบางส่วนรวมกับน้ำเสีย
- Cross-domain IoT: ระบบ sensor วัด pH, DO, turbidity แบบ real-time + MQTT alert

## แหล่งข้อมูล

- [[sources/hospital-wastewater-treatment]] — กฎหมายและมาตรฐานไทย
- [กรมควบคุมมลพิษ - มาตรฐานน้ำทิ้ง](https://www.pcd.go.th/laws/4403/)
- [การพัฒนาระบบบำบัดน้ำเสียในโรงพยาบาล สังกัด สป.สธ.](https://phdb.moph.go.th/main/upload/web_news_files/7bfm5hghfckcowocs8.pdf)
